# MATPOWER 8.1 / GNU Octave executable cross-check

**Status:** PASS

- Maximum absolute bus-angle difference: `4.050094e-13` deg
- Maximum absolute from-end branch-flow difference: `5.798029e-12` MW
- Maximum absolute to-end branch-flow difference: `5.798029e-12` MW
- Angle tolerance: `1.0e-08` deg
- Flow tolerance: `1.0e-08` MW

| Case | buses | branches | max |Δθ| (deg) | max |ΔPf| (MW) | max |ΔPt| (MW) |
|---|---:|---:|---:|---:|---:|
| case14 | 14 | 20 | 7.105e-14 | 5.684e-13 | 5.684e-13 |
| case30 | 30 | 41 | 1.732e-14 | 6.040e-14 | 6.040e-14 |
| case39 | 39 | 46 | 5.329e-14 | 1.350e-12 | 1.350e-12 |
| case57 | 57 | 80 | 1.421e-13 | 4.619e-13 | 4.619e-13 |
| case118 | 118 | 186 | 1.243e-13 | 4.036e-12 | 4.036e-12 |
| case300 | 300 | 411 | 4.050e-13 | 5.798e-12 | 5.798e-12 |

## Provenance

Generated by GitHub Actions run `35531005040` using the official MATPOWER 8.1 release archive under GNU Octave on a clean Ubuntu runner. The release archive SHA-256 was checked before execution. The comparison target is an independent NumPy implementation that parses the MATPOWER case matrices directly and does not import MATPOWER or PYPOWER.

This validates the intact benchmark DC equations and branch-flow implementation. Custom island handling, redispatch, and load-curtailment proxies used in the manuscript remain separately tested by the repository's analysis and verification stages and should not be described as native MATPOWER functionality.
